<!DOCTYPE html>
<html lang="en"><head><meta charset="UTF-8"/><meta name="viewport" content="width=device-width, initial-scale=1.0"/><title>Home · PowerFlowData.jl</title><script data-outdated-warner src="assets/warner.js"></script><link rel="canonical" href="https://nickrobinson251.github.io/PowerFlowData.jl/"/><link href="https://cdnjs.cloudflare.com/ajax/libs/lato-font/3.0.0/css/lato-font.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/juliamono/0.039/juliamono-regular.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.3/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.3/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.3/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.13.11/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="."</script><script src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js" data-main="assets/documenter.js"></script><script src="siteinfo.js"></script><script src="../versions.js"></script><link class="docs-theme-link" rel="stylesheet" type="text/css" href="assets/themes/documenter-dark.css" data-theme-name="documenter-dark" data-theme-primary-dark/><link class="docs-theme-link" rel="stylesheet" type="text/css" href="assets/themes/documenter-light.css" data-theme-name="documenter-light" data-theme-primary/><script src="assets/themeswap.js"></script></head><body><div id="documenter"><nav class="docs-sidebar"><div class="docs-package-name"><span class="docs-autofit"><a href>PowerFlowData.jl</a></span></div><form class="docs-search" action="search/"><input class="docs-search-query" id="documenter-search-query" name="q" type="text" placeholder="Search docs"/></form><ul class="docs-menu"><li class="is-active"><a class="tocitem" href>Home</a><ul class="internal"><li><a class="tocitem" href="#Example"><span>Example</span></a></li><li><a class="tocitem" href="#API"><span>API</span></a></li><li><a class="tocitem" href="#Alternatives"><span>Alternatives</span></a></li></ul></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><nav class="breadcrumb"><ul class="is-hidden-mobile"><li class="is-active"><a href>Home</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href>Home</a></li></ul></nav><div class="docs-right"><a class="docs-edit-link" href="https://github.com/nickrobinson251/PowerFlowData.jl/blob/master/docs/src/index.md#" title="Edit on GitHub"><span class="docs-icon fab"></span><span class="docs-label is-hidden-touch">Edit on GitHub</span></a><a class="docs-settings-button fas fa-cog" id="documenter-settings-button" href="#" title="Settings"></a><a class="docs-sidebar-button fa fa-bars is-hidden-desktop" id="documenter-sidebar-button" href="#"></a></div></header><article class="content" id="documenter-page"><h1 id="PowerFlowData"><a class="docs-heading-anchor" href="#PowerFlowData">PowerFlowData</a><a id="PowerFlowData-1"></a><a class="docs-heading-anchor-permalink" href="#PowerFlowData" title="Permalink"></a></h1><p><a href="https://github.com/nickrobinson251/PowerFlowData.jl">PowerFlowData.jl</a> provides a parser for PSS/E-format <code>.raw</code> Power Flow Data Files.</p><p>To read a <code>.raw</code> file, use <a href="#PowerFlowData.parse_network"><code>parse_network</code></a>:</p><pre><code class="language-julia hljs">parse_network(&quot;file.raw&quot;)</code></pre><p>This will return a <a href="#PowerFlowData.Network"><code>Network</code></a> object, which contains the data parsed into dedicated structures matching the PSS/E-format specification.</p><h2 id="Example"><a class="docs-heading-anchor" href="#Example">Example</a><a id="Example-1"></a><a class="docs-heading-anchor-permalink" href="#Example" title="Permalink"></a></h2><p>Usually your data will be in a file, and you&#39;d read it with <code>parse_network(&quot;file.raw&quot;)</code>, but here we&#39;ll pass in the data directly, to show how it matches to the output:</p><pre><code class="language-julia-repl hljs" style="display:block;">julia&gt; using PowerFlowData, DataFrames</code><code class="nohighlight hljs ansi" style="display:block;"></code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt; data = IOBuffer(&quot;&quot;&quot;
           0,   100.00          / PSS/E-29.3    WED, SEP 15 2021  21:04
           SE SNAPSHOT 15-09-2021 PEAK CASE 18:00
           FULL COPY OF SYNTHETIC
                1,&#39;AAA    3    &#39;, 111.0000,4,     0.000,     0.000, 327,   1,0.00000,   0.0000,   1
           222222,&#39;PRPR C D    &#39;,  42.0000,1,     0.000,     0.000, 694,  24,1.11117,  20.0606,   7
           0 / END OF BUS DATA, BEGIN LOAD DATA
           &quot;&quot;&quot;
       );</code><code class="nohighlight hljs ansi" style="display:block;"></code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt; network = parse_network(data);</code><code class="nohighlight hljs ansi" style="display:block;"></code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt; NamedTuple(network.caseid)  # Case Identification data is a single row.</code><code class="nohighlight hljs ansi" style="display:block;">(ic = 0, sbase = 100.0)</code><br/><code class="language-julia-repl hljs" style="display:block;">julia&gt; DataFrame(network.buses)    # Bus data, and all other data, is a table.</code><code class="nohighlight hljs ansi" style="display:block;">2×11 DataFrame
 Row │ i       name          basekv   ide    gl       bl       area   zone   v ⋯
     │ Int64   String15…     Float64  Int64  Float64  Float64  Int64  Int64  F ⋯
─────┼──────────────────────────────────────────────────────────────────────────
   1 │      1  AAA    3        111.0      4      0.0      0.0    327      1  0 ⋯
   2 │ 222222  PRPR C D         42.0      1      0.0      0.0    694     24  1
                                                               3 columns omitted</code></pre><h2 id="API"><a class="docs-heading-anchor" href="#API">API</a><a id="API-1"></a><a class="docs-heading-anchor-permalink" href="#API" title="Permalink"></a></h2><article class="docstring"><header><a class="docstring-binding" id="PowerFlowData.parse_network" href="#PowerFlowData.parse_network"><code>PowerFlowData.parse_network</code></a> — <span class="docstring-category">Function</span></header><section><div><pre><code class="language-julia hljs">parse_network(source) -&gt; Network</code></pre><p>Read a PSS/E-format <code>.raw</code> Power Flow Data file and return a <a href="#PowerFlowData.Network"><code>Network</code></a> object.</p></div><a class="docs-sourcelink" target="_blank" href="https://github.com/nickrobinson251/PowerFlowData.jl/blob/859a2e6e3df4bd832450ef4b9f6d1f1caa22b93f/src/parsing.jl#L25-L29">source</a></section></article><article class="docstring"><header><a class="docstring-binding" id="PowerFlowData.Network" href="#PowerFlowData.Network"><code>PowerFlowData.Network</code></a> — <span class="docstring-category">Type</span></header><section><div><pre><code class="language-julia hljs">Network</code></pre><p>Representation of a power network.</p><p>The PSS/E data format comprises 16 data categories of network and equipment elements, each of which requires a particular type of data.</p><p>Similarly, a <code>Network</code> stores the data from each category in its own dedicated structure.</p><p>Currently supported are:</p><ol><li><a href="#PowerFlowData.CaseID"><code>CaseID</code></a></li><li><a href="#PowerFlowData.Buses"><code>Buses</code></a></li><li><a href="#PowerFlowData.Loads"><code>Loads</code></a></li><li><a href="#PowerFlowData.Generators"><code>Generators</code></a></li><li><a href="#PowerFlowData.Branches"><code>Branches</code></a></li></ol><p><code>CaseID</code> data is a single row (in the Tables.jl-sense). You can access it like <code>network.caseid</code> and interact with it like a <code>NamedTuple</code>, or even convert it to a <code>NamedTuple</code> with <code>NamedTuple(caseid)</code>.</p><p>All other records (buses, loads, etc.) can be accessed also via the fields, for example <code>network.buses</code>, and each is returned as lightweight table structure (again, in the Tables.jl-sense). That is, all structures implement the Tables.jl interface, so can be passed to any valid sink, such as a <code>DataFrame</code> like <code>DataFrame(network.buses)</code>.</p><p>For more info on working with tables see <a href="https://tables.juliadata.org/">Tables.jl</a>, and for common table operations see <a href="https://github.com/JuliaData/TableOperations.jl">TableOperations.jl</a>.</p><p><strong>Fields</strong></p><ul><li><p><code>caseid::CaseID</code></p><p>Case identification data.</p></li><li><p><code>buses::Buses</code></p><p>Bus records.</p></li><li><p><code>loads::Loads</code></p><p>Load records.</p></li><li><p><code>generators::Generators</code></p><p>Generator records.</p></li><li><p><code>branches::Branches</code></p><p>Non-transformer Branch records.</p></li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/nickrobinson251/PowerFlowData.jl/blob/859a2e6e3df4bd832450ef4b9f6d1f1caa22b93f/src/types.jl#L366-L397">source</a></section></article><article class="docstring"><header><a class="docstring-binding" id="PowerFlowData.CaseID" href="#PowerFlowData.CaseID"><code>PowerFlowData.CaseID</code></a> — <span class="docstring-category">Type</span></header><section><div><pre><code class="language-julia hljs">struct CaseID &lt;: Tables.AbstractRow</code></pre><p><strong>Fields</strong></p><ul><li><p><code>ic::Int64</code></p><p>IC Change code: 0 - base case (i.e., clear the working case before adding data to it). 1 - add data to the working case.</p></li></ul><ul><li><p><code>sbase::Float64</code></p><p>System base MVA.</p></li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/nickrobinson251/PowerFlowData.jl/blob/859a2e6e3df4bd832450ef4b9f6d1f1caa22b93f/src/types.jl#L10-L15">source</a></section></article><article class="docstring"><header><a class="docstring-binding" id="PowerFlowData.Buses" href="#PowerFlowData.Buses"><code>PowerFlowData.Buses</code></a> — <span class="docstring-category">Type</span></header><section><div><pre><code class="language-julia hljs">struct Buses &lt;: PowerFlowData.Records</code></pre><p>Each network bus to be represented in PSS/E is introduced through a bus data record. Each bus data record includes not only data for the basic bus properties but also includes information on an optionally connected shunt admittance to ground. That admittance can represent a shunt capacitor or a shunt reactor (both with or without a real component) or a shunt resistor. It must not represent line connected admittance, loads, line charging or transformer magnetizing impedance, all of which are entered in other data categories.</p><p><strong>Fields</strong></p><ul><li><p><code>i::Vector{Int64}</code></p><p>Bus number (1 to 999997).</p></li><li><p><code>name::Vector{WeakRefStrings.String15}</code></p><p>Alphanumeric identifier assigned to bus &quot;I&quot;. The name may be up to twelve characters and must be enclosed in single quotes. NAME may contain any combination of blanks, uppercase letters, numbers and special characters, but the first character must not be a minus sign.</p></li></ul><ul><li><p><code>basekv::Vector{Float64}</code></p><p>Bus base voltage; entered in kV.</p></li><li><p><code>ide::Vector{Int64}</code></p><p>Bus type code: 1 - load bus or other bus without any generator boundary condition. 2 - generator or plant bus either regulating voltage or with a fixed reactive power (Mvar). A generator that reaches its reactive power limit will no longer control voltage but rather hold reactive power at its limit. 3 - swing bus or slack bus. It has no power or reactive limits and regulates voltage at a fixed reference angle. 4 - disconnected or isolated bus.</p></li></ul><ul><li><p><code>gl::Vector{Float64}</code></p><p>Active component of shunt admittance to ground; entered in MW at one per unit voltage. GL should not include any resistive admittance load, which is entered as part of load data.</p></li></ul><ul><li><p><code>bl::Vector{Float64}</code></p><p>Reactive component of shunt admittance to ground; entered in Mvar at one per unit voltage. BL should not include any reactive impedance load, which is entered as part of load data; line charging and line connected shunts, which are entered as part of non-transformer branch data; or transformer magnetizing admittance, which is entered as part of transformer data. BL is positive for a capacitor, and negative for a reactor or an inductive load.</p></li></ul><ul><li><p><code>area::Vector{Int64}</code></p><p>Area number. 1 through the maximum number of areas at the current size level.</p></li><li><p><code>zone::Vector{Int64}</code></p><p>Zone number. 1 through the maximum number of zones at the current size level.</p></li><li><p><code>vm::Vector{Float64}</code></p><p>Bus voltage magnitude; entered in pu.</p></li><li><p><code>va::Vector{Float64}</code></p><p>Bus voltage phase angle; entered in degrees.</p></li><li><p><code>owner::Vector{Int64}</code></p><p>Owner number. 1 through the maximum number of owners at the current size level.</p></li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/nickrobinson251/PowerFlowData.jl/blob/859a2e6e3df4bd832450ef4b9f6d1f1caa22b93f/src/types.jl#L48-L60">source</a></section></article><article class="docstring"><header><a class="docstring-binding" id="PowerFlowData.Loads" href="#PowerFlowData.Loads"><code>PowerFlowData.Loads</code></a> — <span class="docstring-category">Type</span></header><section><div><pre><code class="language-julia hljs">struct Loads &lt;: PowerFlowData.Records</code></pre><p>Each network bus at which a load is to be represented must be specified in at least one load data record. If multiple loads are to be represented at a bus, they must be individually identified in a load data record for the bus with a different load identifier. Each load at a bus can be a mixture of loads with different characteristics.</p><p><strong>Fields</strong></p><ul><li><p><code>i::Vector{Int64}</code></p><p>Buses number, or extended buses name enclosed in single quotes.</p></li><li><p><code>id::Vector{WeakRefStrings.String3}</code></p><p>One- or two-character uppercase non blank alphanumeric load identifier used to distinguish among multiple loads at bus &quot;I&quot;. It is recommended that, at buses for which a single load is present, the load be designated as having the load identifier &#39;1&#39;.</p></li></ul><ul><li><p><code>status::Vector{Bool}</code></p><p>Initial load status of one for in-service and zero for out-of-service.</p></li><li><p><code>area::Vector{Int64}</code></p><p>Area to which the load is assigned (1 through the maximum number of areas at the current size level).</p></li><li><p><code>zone::Vector{Float64}</code></p><p>Zone to which the load is assigned (1 through the maximum number of zones at the current size level).</p></li><li><p><code>pl::Vector{Float64}</code></p><p>Active power component of constant MVA load; entered in MW.</p></li><li><p><code>ql::Vector{Float64}</code></p><p>Reactive power component of constant MVA load; entered in Mvar.</p></li><li><p><code>ip::Vector{Float64}</code></p><p>Active power component of constant current load; entered in MW at one per unit voltage.</p></li><li><p><code>iq::Vector{Float64}</code></p><p>Reactive power component of constant current load; entered in Mvar at one per unit voltage.</p></li><li><p><code>yp::Vector{Float64}</code></p><p>Active power component of constant admittance load; entered in MW at one per unit voltage.</p></li><li><p><code>yq::Vector{Float64}</code></p><p>Reactive power component of constant admittance load; entered in Mvar at one per unit voltage. YQ is a negative quantity for an inductive load and positive for a capacitive load.</p></li></ul><ul><li><p><code>owner::Vector{Int64}</code></p><p>Owner to which the load is assigned (1 through the maximum number of owners at the current size level).</p></li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/nickrobinson251/PowerFlowData.jl/blob/859a2e6e3df4bd832450ef4b9f6d1f1caa22b93f/src/types.jl#L107-L117">source</a></section></article><article class="docstring"><header><a class="docstring-binding" id="PowerFlowData.Generators" href="#PowerFlowData.Generators"><code>PowerFlowData.Generators</code></a> — <span class="docstring-category">Type</span></header><section><div><pre><code class="language-julia hljs">struct Generators &lt;: PowerFlowData.Records</code></pre><p>Each network bus to be represented as a generator or plant bus in PSS/E must be specified in a generator data record. In particular, each bus specified in the bus data input with a type code of two (2) or three (3) must have a generator data record entered for it.</p><p><strong>Fields</strong></p><ul><li><p><code>i::Vector{Int64}</code></p><p>Bus number, or extended bus name enclosed in single quotes.</p></li><li><p><code>id::Vector{WeakRefStrings.String3}</code></p><p>One- or two-character uppercase non blank alphanumeric machine identifier used to distinguish among multiple machines at bus &quot;I&quot;. It is recommended that, at buses for which a single machine is present, the machine be designated as having the machine identifier ’1’. ID = ’1’ by default.</p></li></ul><ul><li><p><code>pg::Vector{Float64}</code></p><p>Generator active power output; entered in MW. PG = 0.0 by default.</p></li><li><p><code>qg::Vector{Float64}</code></p><p>Generator reactive power output; entered in Mvar. QG needs to be entered only if the case, as read in, is to be treated as a solved case. QG = 0.0 by default.</p></li></ul><ul><li><p><code>qt::Vector{Float64}</code></p><p>Maximum generator reactive power output; entered in Mvar. For fixed output gen- erators (i.e., nonregulating), QT must be equal to the fixed Mvar output. QT = 9999.0 by default.</p></li></ul><ul><li><p><code>qb::Vector{Float64}</code></p><p>Minimum generator reactive power output; entered in Mvar. For fixed output generators, QB must be equal to the fixed Mvar output. QB = -9999.0 by default.</p></li></ul><ul><li><p><code>vs::Vector{Float64}</code></p><p>Regulated voltage setpoint; entered in pu. VS = 1.0 by default.</p></li><li><p><code>ireg::Vector{Int64}</code></p><p>Bus number, or extended bus name enclosed in single quotes, of a remote type 1 or 2 bus whose voltage is to be regulated by this plant to the value specified by VS. If bus IREG is other than a type 1 or 2 bus, bus &quot;I&quot; regulates its own voltage to the value specified by VS. IREG is entered as zero if the plant is to regulate its own voltage and must be zero for a type three (swing) bus. IREG = 0 by default.</p></li></ul><ul><li><p><code>mbase::Vector{Float64}</code></p><p>Total MVA base of the units represented by this machine; entered in MVA. This quantity is not needed in normal power flow and equivalent construction work, but is required for switching studies, fault analysis, and dynamic simulation. MBASE = system base MVA by default.</p></li></ul><ul><li><p><code>zr::Vector{Float64}</code></p><p>Complex machine impedance, ZSORCE; entered in pu on MBASE base. This data is not needed in normal power flow and equivalent construction work, but is required for switching studies, fault analysis, and dynamic simulation. For dynamic simulation, this impedance must be set equal to the unsaturated subtransient impedance for those generators to be modeled by subtransient level machine models, and to unsaturated transient impedance for those to be modeled by classical or transient level models. For short-circuit studies, the saturated subtransient or transient impedance should be used. ZR = 0.0 by default.</p></li></ul><ul><li><p><code>zx::Vector{Float64}</code></p><p>See <code>zr</code>. ZX = 1.0 by default.</p></li><li><p><code>rt::Vector{Float64}</code></p><p>Step-up transformer impedance, XTRAN; entered in pu on MBASE base. XTRAN should be entered as zero if the step-up transformer is explicitly modeled as a network branch and bus &quot;I&quot; is the terminal bus. RT+jXT = 0.0 by default.</p></li></ul><ul><li><p><code>xt::Vector{Float64}</code></p><p>See <code>rt</code>. RT+jXT = 0.0 by default.</p></li><li><p><code>gtap::Vector{Float64}</code></p><p>Step-up transformer off-nominal turns ratio; entered in pu. GTAP is used only if XTRAN is nonzero. GTAP = 1.0 by default.</p></li></ul><ul><li><p><code>stat::Vector{Bool}</code></p><p>Initial machine status of one for in-service and zero for out-of-service. STAT = 1 by default.</p></li></ul><ul><li><p><code>rmpct::Vector{Float64}</code></p><p>Percent of the total Mvar required to hold the voltage at the bus controlled by this bus &quot;I&quot; that are to be contributed by the generation at bus &quot;I&quot;; RMPCT must be positive. RMPCT is needed if IREG specifies a valid remote bus and there is more than one local or remote voltage controlling device (plant, switched shunt, FACTS device shunt element, or VSC dc line converter) controlling the voltage at bus IREG to a setpoint. RMPCT is needed also if bus &quot;I&quot; itself is being controlled locally or remotely by one or more other setpoint mode voltage controlling devices. RMPCT = 100.0 by default.</p></li></ul><ul><li><p><code>pt::Vector{Float64}</code></p><p>Maximum generator active power output; entered in MW. PT = 9999.0 by default.</p></li><li><p><code>pb::Vector{Float64}</code></p><p>Minimum generator active power output; entered in MW. PB = -9999.0 by default.</p></li><li><p><code>oi::Vector{Int64}</code></p><p>Owner number; (1 through the maximum number of owners at the current size level). Each machine may have up to four owners. By default, O1 is the owner to which bus &quot;I&quot; is assigned and O2, O3, and O4 are zero.</p></li></ul><ul><li><p><code>fi::Vector{Float64}</code></p><p>Fraction of total ownership assigned to owner Oi; each Fi must be positive. The Fi values are normalized such that they sum to 1.0 before they are placed in the working case. By default, each Fi is 1.0.</p></li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/nickrobinson251/PowerFlowData.jl/blob/859a2e6e3df4bd832450ef4b9f6d1f1caa22b93f/src/types.jl#L152-L161">source</a></section></article><article class="docstring"><header><a class="docstring-binding" id="PowerFlowData.Branches" href="#PowerFlowData.Branches"><code>PowerFlowData.Branches</code></a> — <span class="docstring-category">Type</span></header><section><div><pre><code class="language-julia hljs">struct Branches &lt;: PowerFlowData.Records</code></pre><p>In PSS/E, the basic transmission line model is an Equivalent Pi connected between network buses.</p><p>Data for shunt equipment units, such as reactors, which are connected to and switched with the line, are entered in the same data record.</p><div class="admonition is-info"><header class="admonition-header">Shunts connected to buses</header><div class="admonition-body"><p>To represent shunts connected to buses, that shunt data should be entered in the bus data record.</p></div></div><div class="admonition is-info"><header class="admonition-header">Transformers</header><div class="admonition-body"><p>Branches to be modeled as transformers are not specified in this data category; rather, they are specified in the transformer data category.</p></div></div><p><strong>Fields</strong></p><ul><li><p><code>i::Vector{Int64}</code></p><p>Branch &quot;from bus&quot; number, or extended bus name enclosed in single quotes.</p></li><li><p><code>j::Vector{Int64}</code></p><p>Branch &quot;to bus&quot; number, or extended bus name enclosed in single quotes. &quot;J&quot; is entered as a negative number, or with a minus sign before the first character of the extended bus name, to designate it as the metered end; otherwise, bus &quot;I&quot; is assumed to be the metered end.</p></li></ul><ul><li><p><code>ckt::Vector{WeakRefStrings.String3}</code></p><p>One- or two-character uppercase nonblank alphanumeric branch circuit identifier; the first character of CKT must not be an ampersand &quot;&amp;&quot;. It is recommended that single circuit branches be designated as having the circuit identifier &#39;1&#39;. CKT = &#39;1&#39; by default.</p></li></ul><ul><li><p><code>r::Vector{Float64}</code></p><p>Branch resistance; entered in pu. A value of R must be entered for each branch.</p></li><li><p><code>x::Vector{Float64}</code></p><p>Branch reactance; entered in pu. A nonzero value of X must be entered for each branch.</p></li><li><p><code>b::Vector{Float64}</code></p><p>Total branch charging susceptance; entered in pu. B = 0.0 by default.</p></li><li><p><code>rate_a::Vector{Float64}</code></p><p>First loading rating; entered in MVA. If RATEA is set to 0.0, the default value, this branch will not be included in any examination of circuit loading.</p><p>Ratings are entered as: <span>$MVA_{rated} = sqrt(3) × E_{base} × I_{rated} × 10^{-6}$</span> where:</p><ul><li><span>$E_{base}$</span> is the base line-to-line voltage in volts of the buses to which the terminal of the branch is connected.</li><li><span>$I_{rated}$</span> is the branch rated phase current in amperes.</li></ul></li></ul><ul><li><p><code>rate_b::Vector{Float64}</code></p><p>Second loading rating; entered in MVA. RATEB = 0.0 by default.</p></li><li><p><code>rate_c::Vector{Float64}</code></p><p>Third loading rating; entered in MVA. RATEC = 0.0 by default.</p></li><li><p><code>gi::Vector{Float64}</code></p><p>Complex admittance of the line shunt at the bus &quot;I&quot; end of the branch; entered in pu. BI is negative for a line connected reactor and positive for line connected capacitor. GI + jBI = 0.0 by default.</p></li></ul><ul><li><p><code>bi::Vector{Float64}</code></p><p>Complex admittance of the line shunt at the bus &quot;I&quot; end of the branch; entered in pu. BI is negative for a line connected reactor and positive for line connected capacitor. GI + jBI = 0.0 by default.</p></li></ul><ul><li><p><code>gj::Vector{Float64}</code></p><p>Complex admittance of the line shunt at the bus &quot;J&quot; end of the branch; entered in pu. BJ is negative for a line connected reactor and positive for line connected capacitor. GJ + jBJ = 0.0 by default.</p></li></ul><ul><li><p><code>bj::Vector{Float64}</code></p><p>Complex admittance of the line shunt at the bus &quot;J&quot; end of the branch; entered in pu. BJ is negative for a line connected reactor and positive for line connected capacitor. GJ + jBJ = 0.0 by default.</p></li></ul><ul><li><p><code>st::Vector{Bool}</code></p><p>Initial branch status where 1 designates in-service and 0 designates out-of-service. ST = 1 by default.</p></li></ul><ul><li><p><code>len::Vector{Float64}</code></p><p>Line length; entered in user-selected units. LEN = 0.0 by default.</p></li><li><p><code>oi::Vector{Int64}</code></p><p>Owner number; 1 through the maximum number of owners at the current size level. Each branch may have up to four owners. By default, O1 is the owner to which bus &quot;I&quot; is assigned and O2, O3, and O4 are zero.</p></li></ul><ul><li><p><code>fi::Vector{Float64}</code></p><p>Fraction of total ownership assigned to owner Oi; each Fi must be positive. The Fi values are normalized such that they sum to 1.0 before they are placed in the working case. By default, each Fi is 1.0.</p></li></ul></div><a class="docs-sourcelink" target="_blank" href="https://github.com/nickrobinson251/PowerFlowData.jl/blob/859a2e6e3df4bd832450ef4b9f6d1f1caa22b93f/src/types.jl#L267-L284">source</a></section></article><h2 id="Alternatives"><a class="docs-heading-anchor" href="#Alternatives">Alternatives</a><a id="Alternatives-1"></a><a class="docs-heading-anchor-permalink" href="#Alternatives" title="Permalink"></a></h2><p>In Julia, I am are aware of two other open-source packages with functionality to parse PSS/E files:</p><ul><li><a href="https://lanl-ansi.github.io/PowerModels.jl/stable/parser/#PTI-Data-Files-(PSS/E)">PowerModels.jl</a></li><li><a href="https://nrel-siip.github.io/PowerSystems.jl/stable/modeler_guide/generated_parsing/">PowerSystems.jl</a></li></ul><p>I have not used either so cannot recommend one over the other. From what I can see, these parsers are almost identical to each other. It seems PowerSystems.jl originally vendored the PowerModels.jl code, but the parsers may have diverged slightly over time.</p><p>Importantly, these alternatives take a completely different approach to this package. These other parsers read the <code>.raw</code> files as a <code>String</code> (e.g. using <code>readlines</code>), then operate on string data, and parse strings into other Julia types as necessary.</p><p>PowerFlowData.jl (this package) reads the <code>.raw</code> files as a bytes buffer (<code>Vector{UInt8}</code>), then parses the bytes directly into Julia types.</p><p>Hopefully this will be much faster and more memory efficient, but benchmarks pending. For now, this package is being developed as a fun exercise. Feel encouraged to give this package a try (and open issues!), but these alternative parsers are surely more battle-tested!</p><h3 id="Implementation-details"><a class="docs-heading-anchor" href="#Implementation-details">Implementation details</a><a id="Implementation-details-1"></a><a class="docs-heading-anchor-permalink" href="#Implementation-details" title="Permalink"></a></h3><p>We use <a href="https://github.com/JuliaData/Parsers.jl/">Parsers.jl</a> to parse bytes into Julia types. Broadly speaking, we use <code>Parsers.Options</code> to configure the parsing based on the <code>.raw</code> format (e.g. <code>,</code> characters are delimiters), and then <code>Parsers.xparse</code> to actually parse the bytes between delimiters into the expected Julia types. The expected Julia type depends on the category of data we are reading at that point in the file (buses, loads, …); if the PSS/E user manual says &quot;load records&quot; should come after &quot;bus records&quot;, and each load record should have 12 columns with the first column containing an integer &quot;bus number&quot;, then we try to parse the first value in a load record as an <code>Int</code>, and so on.</p></article><nav class="docs-footer"><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label><div class="select"><select id="documenter-themepicker"><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option></select></div></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> version 0.27.6 on <span class="colophon-date" title="Friday 24 September 2021 13:24">Friday 24 September 2021</span>. Using Julia version 1.6.2.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></html>
